# 622 — Roadway and Sign Lighting System

> **Source:** 2005 HDOT Standard Specifications for Road and Bridge Construction
> **File:** `inputs/2005 Standard Specs/622_Print.pdf`
> **Pages:** 10

---

622.02
1 SECTION 622 - ROADWAY AND SIGN LIGHTING SYSTEM
2
3
4 622.01 Description. This section describes the following:
5
6 (A) Furnishing and installing roadway lighting system, including materials
7 necessary for operating and controlling roadway lighting system.
8
9 (B) Furnishing and installing sign lighting system, including materials
10 necessary for operating and controlling sign lighting system.
11
12 (C) Relocating existing roadway lights, including materials necessary to
13 reconnect relocated lights to existing light circuits.
14
15 622.02 Materials.
16
17 Structural Concrete (Class B) 601
18
19 Reinforcing Steel 602
20
21 Dark Green Enamel Paint 708.03
22
23 Welded Wire Fabric Reinforcement 709.01(C)
24
25 Concrete Pull Box 712.06(B)
26
27 Conduits 712.27
28
29 Light Poles 760.01
30
31 Luminaire Mast Arms 760.02
32
33 Luminaires for Roadway, Underpass, Sign and Pedestrian
34 Stairways Lighting 760.03
35
36 Cables and Wires for Roadway Lighting System 760.04
37
38 Disconnect and Protective Devices 760.05
39
40 Waterproof Connectors for Roadway Lighting 760.06
41
42 Photoelectric Control 760.07
43
44 Structural steel anchor bolts and steel plates shall conform to
45 AASHTO M 164 and ASTM A 36, respectively. Exposed anchor bolts, nuts, and
46 washers shall be zinc-coated, in accordance with AASHTO M 232. Anchor bolts
47 and nuts shall be galvanized after threads are cut. After galvanizing, ensure that all
48 nuts will turn on bolts to full thread depth. Coat threads with paraffin wax.
622-1

622.02
49
50 Crossarms, hardware, and anchoring materials shall match materials
51 normally stocked and used for similar purpose by local public utility companies.
52
53 Electrical equipment shall conform to standards of the following, wherever
54 applicable:
55
56 (A) NEMA.
57
58 (B) UL, Inc.
59
60 (C) Electrical Testing Laboratories (ETL).
61
62 (D) National Electrical Testing Association, Inc. (NETA)
63
64 Materials shall conform to requirements of the contract documents and the
65 following:
66
67 (A) NEC.
68
69 (B) General Order Nos. 6 and 10, of the Hawaii Public Utilities
70 Commission.
71
72 (C) ASTM.
73
74 (D) ANSI.
75
76 (E) Local utility company rules.
77
78 (F) Local ordinances that may apply.
79 622.02
80 622.03 Construction. Perform work in accordance with requirements of the
81 contract documents and the following: NEC; General Order Nos. 6 and 10 of the
82 Hawaii Public Utilities Commission; ASTM; ANSI; local utility company rules; and
83 local ordinances that may apply.
84
85 (A) Equipment List and Drawings. Submit within seven days following
86 contract award, 10 copies of materials and equipment list. Include name of
87 manufacturer, size and identifying number of each item, detailed scale
88 drawings, wiring diagrams of special equipment, and proposed deviations
89 from the contract. If required, submit samples of materials.
90
91 Prepare diagrams and drawings using graphic symbols indicated in
92 IEEE publication Graphic Symbols for Electrical and Electronic Diagrams.
93
94
622-2

622.03
94 Submit ten copies of materials and equipment list for temporary
95 lighting system. When existing lights are removed, damaged, or non-
96 functional, install and operate temporary lighting system during hours of
97 darkness. Provide same amount of illumination as existing lighting system.
98
99 Upon completion and acceptance of work, submit construction as-built
100 drawings showing detailed construction changes.
101
102 (B) Excavation and Backfill. Excavate and backfill in accordance with
103 Section 204 - Excavation and Backfill for Miscellaneous Facilities.
104
105 (C) Installation.
106
107 (1) Foundations. Construct foundations as indicated in the
108 contract documents. Foundations within clear zone, as defined by
109 AASHTO Roadside Design Guide, including anchor bolts, shall not
110 extend more than 4 inches above surrounding ground.
111
112 Set forms true to correct line and grade. Use rigid forms,
113 securely braced in place. Place conduit ends and anchor bolts in
114 proper position and height and hold in place with rigid top template. In
115 addition to rigid top template, hold anchor bolts in place by means of
116 rigid bottom template made of steel. Bottom template shall provide
117 proper spacing and alignment of anchor bolts near their bottom
118 embedded end. Install bottom template before placing footing
119 concrete. Anchor bolts installed more than 1:40 from vertical will be
120 rejected. Hold conduit ends and anchor bolts in place by template
121 until concrete sets. Cure concrete for not less than 72 hours.
122
123 Mix, place, and cure concrete for foundations in accordance
124 with Section 601 - Structural Concrete and Section 503 - Concrete
125 Structures.
126
127 (2) Metal Lamp Standards. Install metal lamp standard with shaft
128 plumb on anchor bolts and concrete foundation. Set bracket arm
129 perpendicular to roadway centerline.
130
131 Set standards at required locations or as ordered by the
132 Engineer. Install transformer base such that access cover is located
133 on trailing face perpendicular to oncoming traffic.
134
135 Place leveling grout with weep holes under entire metal lamp
136 standard base plates. Form exposed portions to present neat
137 appearance.
138
139 (3) Mast Arms. Set mast arms perpendicular to roadway
140 centerline.
141
622-3

622.03
142 (4) Luminaires. Assemble luminaires and install on metal lamp
143 standards and mast arms. Set luminaire’s vertical axis perpendicular
144 to roadway and longitudinal axis parallel to roadway.
145
146 Install luminaires at pedestrian stairways, underpasses, and
147 sign luminaire brackets, as indicated in the contract documents.
148
149 (5) Pull Boxes. Furnish and install pull boxes as indicated in the
150 contract documents. Carefully excavate for pull boxes.
151
152 Install pull boxes so that covers are level with curb or sidewalk
153 grade or 1 inch above existing ground.
154
155 (6) Conduits. Lay polyvinyl chloride (PVC) conduits carefully in
156 trenches prepared to receive conduits. Concrete encase PVC
157 Schedule 40 conduits under roadway areas. Use PVC Schedule 80
158 conduits, direct buried, in areas not exposed to traffic.
159
160 Set conduits to be placed in concrete structure or encased in
161 concrete to required lines and grades. Support conduit rigidly in place
162 by masonry material, manufactured conduit spacers, or other
163 accepted means, so that conduit will not dislodge during concrete
164 placing and tamping. Place concrete encasement using hand shovels
165 only. Cure concrete for at least 12 hours before backfilling and
166 compacting.
167
168 Whether shop or field cut, ream end of conduits to remove
169 burrs and rough edges. Make cuts square and true. Slip joints or
170 running threads will not be allowed for coupling conduit. When
171 standard coupling cannot be used for coupling metal-type conduit, use
172 of UL or ETL listed threaded union will be allowed.
173
174 Install rigid steel conduit in accordance with NEC requirements
175 for rigid metal conduit. Use white and tinted ready-mixed paint on
176 threads of joints. Repair zinc-coated surfaces in accordance with
177 Subsection 501.03(G)(2) - Repairing Damaged Zinc-Coated Surfaces.
178
179 Apply two coats of asphaltic base paint to exterior portions of
180 direct burial steel conduits not encased in concrete immediately after
181 installation.
182
183 Install and repair surfaces of PVC-coated rigid steel conduit in
184 accordance with manufacturer’s recommendations.
185
186 Install PVC conduit in accordance with NEC requirements. Use
187 solvent weld connections. Make solvent weld joints in accordance
188 with conduit manufacturer's recommendations.
189
622-4

622.03
190 Make directional changes in non-metallic conduit with curved
191 segments using accepted deflection couplings, or with short lengths of
192 straight conduits and couplings. Deflection angle between two
193 adjacent lengths of conduit shall not exceed 6 degrees. Do not use
194 radius of less than 12 times nominal size of conduit, unless using
195 factory-made ells.
196
197 Thread connection for PVC conduits to rigid metal conduits on
198 metal conduit side.
199
200 Provide each conduit run with No. 10 gage flexible, zinc-coated
201 pull wire or 1/8-inch polyolefin line extending through entire length.
202 Double additional 2 feet of wire or polyolefin line back into conduit at
203 both ends of run. End metal conduits entering pull boxes with
204 insulating grounding bushings. End non-metallic conduits with end
205 bells. Cap or plug ends temporarily.
206
207 Cap or plug and mark ends of conduit stubouts. Ends of
208 conduit runs shall extend at least 24 inches past face of curb or edge
209 of pavement, unless entering pull boxes. Install markers or markings
210 on curbs for conduit runs. Show locations on as-built plans, as
211 specified under Subsection 622.03(A) - Equipment List and Drawings.
212
213 Pass bullet-shaped test mandrel, 14 inches long with diameter
214 1/2 inch less than inside diameter of each conduit run. Scores found
215 on mandrel deeper than 1/32 inch shall be indication of burrs or
216 obstruction in conduit run. Remove burrs and obstructions. Redo
217 mandrel test until no scoring on mandrel deeper than 1/32 inch is
218 evident.
219
220 Keep interior of conduits clean during construction by
221 temporarily plugging ends of conduits. Plug conduit ends at end of
222 each workday, whenever work is stopped, and whenever conduits are
223 subject to submergence in water. Install conduits to drain toward pull
224 boxes or handholes.
225
226 (7) Cables and Wires. Provide cables and wires conforming to
227 the NEC. Arrange cables and wires within enclosures, cabinets,
228 luminaires, standards, and pull boxes neatly; and cable together using
229 self-clinching nylon cable ties or other method accepted by the
230 Engineer.
231
232 Encase cables and wires installed underground or in concrete
233 rigid barrier type guardrail in conduits.
234
235 Immediately before installing cables and wires in conduits, pull
236 wire brush through each conduit to remove extraneous matter,
237 obstructions, and debris.
622-5

622.03
238
239 Furnish cables and wires on reels.
240
241 Pull cables and wires directly from their cores or reels into
242 conduits with cable grip designed to provide firm hold on exterior
243 covering of conductor and cable. Do not pull off and lay cables and
244 wires on the ground before installation. Make pulls in one direction
245 only. Use UL or ETL listed inert lubricant. Do not leave cables and
246 wires under tension or tight against bushings or fittings.
247
248 Remove damaged ends resulting from use of pulling grips
249 immediately after pulling cable and wire. Maintain cable and wire end
250 seals. Do not pull open-ended cables and wires through conduits.
251 Install cables and wires continuous from pulling point to pulling point.
252 Splices between pulling points will not be allowed. Splices shall only
253 occur inside pull boxes, handholes, or transformer bases.
254
255 After cables and wires are installed, seal conduits ends with
256 duct sealing compound conforming to Subsection 712.27(E) - Duct
257 Sealing Compound. Seal vacant conduits with duct sealing compound
258 or plug designed for that purpose and accepted by the Engineer.
259
260 When splicing is required, join cables and wires with no-solder
261 pressure connectors. Use no-solder pressure connectors for splicing
262 cables and wires, No. 8 AWG or larger. Leave no sharp points that
263 can pierce taping. Splice and terminate cable and wire in accordance
264 with cable and wire manufacturer’s recommendations. Submit cable
265 and wire manufacturer’s splicing instruction sheets.
266
267 Trim cable and wire insulation to conical shape. Roughen
268 cable and wire insulation before applying splice insulation. Splice
269 insulation includes layers of thermoplastic electrical insulating tape not
270 over 0.007 inch thick conforming to Military Specification
271 MIL-I-24391C. Apply splice insulation well lapped over and with same
272 thickness as original insulation. For high voltage and multiple lighting
273 cable and wire splices, apply two layers of synthetic oil-resistant
274 rubber tape conforming to ASTM D 4388 over each cable and wire
275 before placing thermoplastic tape. Then cover splice with at least two
276 layers of asphaltic-impregnated, open-mesh, fabric tape and coating
277 of high-grade insulating paint or similar material.
278
279 Coil neatly, at least 5 feet of slack cable or wire near each
280 lamppost foundation, pull box, or transformer base.
281
282 String overhead line cables and wires in accordance with Chart
283 No. 1, General Order 6, Rules for Overhead Electric Line Construction
284 as amended, by the Hawaii Public Utilities Commission.
285
622-6

622.03
286 Encase cables and wires on surface of wood poles in rigid steel
287 or PVC-coated rigid steel conduits from 6 inches above ground level
288 to 10 feet above ground and in PVC Schedule 80 conduits above 10
289 feet.
290
291 (8) Bonding and Grounding.
292
293 (a) Provide grounding for entire electric installation in
294 accordance with the NEC and as specified herein. Ground the
295 following:
296
297 1. Electrical service including equipment and
298 enclosures.
299
300 2. Conduits, other conductor enclosures, and
301 panelboards.
302
303 3. Equipment with non-current carrying metal parts,
304 such as controller cabinets, and lighting fixtures.
305
306 (b) Grounding Electrode. Furnish copper clad ground rod
307 with 25 ohm maximum resistance to ground. Size of ground
308 rod shall be 3/4 inch by 10 feet minimum. Where resistance
309 exceeds 25 ohm maximum, provide one additional ground rod.
310
311 (c) Manner of Grounding. Sizes and types of ground
312 conductors, ground clamps, bonding jumpers, conduit, fittings,
313 methods of securing same to obtain electric continuity and
314 effective grounding, when not indicated, shall be in accordance
315 with NEC requirements.
316
317 (d) Install ground wire in non-metallic conduits. Furnish
318 ground wire size in accordance with the NEC. Bond street
319 lights and equipment enclosures together by using ground
320 conductor running in conduit system.
321
322 (9) Pull boxes. Install pull boxes so that covers are level with curb
323 or sidewalk grade or 1 inch above existing ground.
324
325 Give frames and covers two coats of asphaltic base paint after
326 installation.
327
328 (10) Continuity of Service. During relocation, reconstruction or
329 other improvements of existing roadway and sign lighting system,
330 keep existing system operational until reconstructed or new system is
331 in service. Arrange work accordingly and provide temporary lighting
332 system as necessary.
333
622-7

622.03
334 (11) Secondary Connections. Make connections from secondary
335 power supply line to fuse boxes with copper cable and wire matching
336 existing secondary cable and wire material.
337
338 (D) Painting. Furnish metal poles and mast arms with natural zinc-coated
339 finish. Do not paint metal poles and mast arms.
340
341 Paint expressway sign luminaire brackets in accordance with
342 Subsection 750.06 - Expressway Sign Luminaire Brackets.
343
344 (E) Electric Service. Arrange for electric power service with such
345 promptness as to cause no delay in work or work of any other Contractor,
346 and comply with power company's requirements. Provide secondary circuit
347 extensions to power company's service. Power company shall provide
348 unmetered service connections, in accordance with Schedule F for multiple
349 service.
350
351 On multiple circuits, install laminated black and white plastic
352 identification tag at each source, wood pole, or metal lamppost supporting
353 luminaire.
354
355 (F) Field Test. Perform the following tests in presence of the Engineer
356 and submit test results as follows:
357
358 (1) Test for continuity of each circuit.
359
360 (2) Test for grounding of each circuit.
361
362 (3) Megger test each circuit between circuit and ground. Insulation
363 resistance shall not be less than values specified in Table 622.03-1 -
364 Insulation Resistance when measured with instrument having voltage
365 rating of 500 volts.
366
622-8

622.03
366
TABLE 622.03-1 - INSULATION RESISTANCE
Cable or Circuit Minimum Resistance (ohms)
No.14 - No.12 wire 1,000,000
25 to 50 amperes 250,000
51 to 100 amperes 100,000
101 to 200 amperes 50,000
201 to 400 amperes 25,000
401 to 800 amperes 12,000
over 800 amperes 5,000
367
368 (4) Functional test to show that system functions as specified.
369
370 Replace or repair faults in material or installation revealed by these
371 tests. Repeat same tests until no fault appears.
372
373 (G) Salvaging Electrical Equipment. Carefully remove, clean, store,
374 reinstall, and reconnect relocated lighting fixtures.
375
376 Remove and dispose of existing electrical equipment not reused in the
377 contract and remove top of abandoned foundation, including anchor bolts and
378 conduits, in accordance with Section 202 - Removal of Structures and
379 Obstructions. Backfill resulting hole with material acceptable to the Engineer.
380
381 (H) Restoring Pavements and Other Improvements. Restore to their
382 original condition, existing pavements and other improvements, such as
383 driveways, sidewalks, curbs, and gutters, disturbed by excavation. Use
384 replacement material equal to or better in quality than existing materials.
385 Match existing grades, thickness, texture, and color whenever applicable.
386
387 (I) Warranty. Provide new material and equipment for permanent
388 construction.
389
390 Furnish copies of manufacturer‘s warranty or warranties guaranteeing
391 equipment free from defects in materials, design, and manufacturing, for not
392 less than 12 months from date of acceptance.
393
394 Adjust or repair material and equipment under warranty within 24
622-9

622.03
395 hours from time of notification.
396
397 Temporarily replace under-warranty material and equipment requiring
398 factory corrections, within 24 hours from time of notification. Install factory-
399 corrected or new material and equipment no later than 30 days from time of
400 notification.
401 622.03
402 622.04 Measurement. Roadway and sign lighting system will be paid on a lump
403 sum basis. Measurement for payment will not apply.
404
405 622.05 Payment. The Engineer will pay for the accepted roadway and sign
406 lighting system on a contract lump sum basis. Payment will be full compensation for
407 the work prescribed in this section and the contract documents.
408
409 The Engineer will pay for the following pay item when included in the proposal
410 schedule:
411
412 Pay Item Pay Unit
413
414 ____________________ System Lump Sum
415
416 The Engineer will pay for the accepted hauling and stockpiling of salvaged
417 materials and equipment off the right-of-way, as ordered by the Engineer in
418 accordance with Subsection 104.02 - Changes.
419
420
421 END OF SECTION 622
622-10
